---
title: "根因分析：7.2 我们机房断网了！"
report_title: "7.2 我们机房断网了！"
report_id: bilibili-2024-07-02-datacenter-public-network
company: B站
kind: 事故复盘
incident_date: "2024-07-02"
date_unknown: false
source_url: https://mp.weixin.qq.com/s/KD1cvp6thMXM8LkrRUoslw
source_status: fetched
---

<section class="chapter" id="problem">
  <h2>问题陈述</h2>
  <div class="panel panel-green">
    <dl class="rca-facts">
      <div>
        <dt>Problem</dt>
        <dd>2024-07-02 10:04，机房 A 公网物理光缆中断，机房 A 公网无法访问。原文未标注时区，不把 10:04 换算成另一个时区。双公网 POP 到机房 A 同时失效，单 POP 之间的交叉回源容灾无法生效。 <span class="tag tag-official">官方事实</span></dd>
      </div>
      <div>
        <dt>Impact</dt>
        <dd>首页推荐、播放等已在 DCDN 配置源站机房级自动容灾的核心业务未受影响。其余多活业务要手动切到机房 B 才止损。非多活业务当时只会回源机房 A，公网入口故障后仍有损，后来降级走 CDN 专线节点才止损。用户总数、失败比例、收入影响：<span class="tag tag-unknown">报告未说明</span>。数据损坏：不适用。原文写的是公网不可达和切流，没有写数据损坏。结束时刻：<span class="tag tag-unknown">报告未说明</span> <span class="tag tag-official">官方事实</span></dd>
      </div>
      <div>
        <dt>When</dt>
        <dd>光缆中断时刻是 10:04。随后是告警拉会、先切单个运营商流量、确认整机房脱网、多活切机房 B、非多活走专线降级。每一步的时钟和统一恢复时刻：<span class="tag tag-unknown">报告未说明</span>。时区与夏令时偏移：<span class="tag tag-unknown">报告未说明</span></dd>
      </div>
      <div>
        <dt>Where</dt>
        <dd>在线业务有两个核心机房。每个机房两个公网 POP，分布在不同省市；接入和算力中心分开，以便接入层故障可容灾。DCDN 有公网回源节点和专线回源节点。B2-CDN 环网用二层 MPLS-VPN 做 Full-Mesh，再用 OSPF、BGP 把边缘节点和源站连起来。本次断的是机房 A 的公网，专线环网回源不受这次故障影响。机房所在城市名称：<span class="tag tag-unknown">报告未说明</span> <span class="tag tag-official">官方事实</span></dd>
      </div>
      <div>
        <dt>Frequency</dt>
        <dd>这是一次已公开的机房公网中断。同类「两个公网入口同时不可达」此前是否发生过：<span class="tag tag-unknown">报告未说明</span>。文末「往期精彩」链到另一篇 2021-07-13 的复盘，本文没有把它写成同因复发。 <span class="tag tag-official">官方事实</span></dd>
      </div>
    </dl>
  </div>
</section>

<section class="chapter" id="fishbone">
  <h2>Fishbone（Software 5S）</h2>
  <p>类别用 Software 5S：Systems、Skills、Suppliers、Surroundings、Safety。图为 Mermaid <code>flowchart LR</code>，问题在右侧。</p>
  <pre class="mermaid">
flowchart LR
  subgraph Systems["Systems 系统"]
    S1["双 POP 交叉容灾盖不住双入口同时失效"]
    S2["部分多活没有默认机房级自动容灾"]
    S3["非多活只回源机房 A"]
  end
  subgraph Skills["Skills 技能"]
    K1["人员技能缺口：报告未说明"]
  end
  subgraph Suppliers["Suppliers 上游"]
    U1["先看到单运营商丢包，名称未知"]
  end
  subgraph Surroundings["Surroundings 环境"]
    E1["机房 A 公网物理光缆中断"]
  end
  subgraph Safety["Safety 防护"]
    F1["极端断网定界慢且预案不完备"]
    F2["监控上报与业务链路要解耦"]
  end
  Problem["PROBLEM：机房 A 公网不可达，部分业务有损"]
  Systems --> Problem
  Skills --> Problem
  Suppliers --> Problem
  Surroundings --> Problem
  Safety --> Problem
  style Problem fill:#f3e8e8,stroke:#8a3d3d,color:#191919
  </pre>

  <h3>Systems（系统）</h3>
  <div class="table-card">
    <table class="rca-table">
      <colgroup>
        <col class="w-l">
        <col class="w-xl">
        <col class="w-s">
        <col class="w-s">
        <col class="w-m">
      </colgroup>
      <thead>
        <tr><th>潜在原因</th><th>证据</th><th>可能性</th><th>状态</th><th>标签</th></tr>
      </thead>
      <tbody>
        <tr>
          <td>双 POP 交叉容灾只覆盖「某一个 POP 异常」</td>
          <td>DCDN 公网节点常态可经双 POP 交叉回源；单 POP 丢包或中断时 Health Check 摘掉异常源站 IP 并重试另一个 POP。本文写双 POP 至机房 A 同时故障，常规互容灾方案无法生效。</td>
          <td><span class="tag tag-hi">High</span></td>
          <td>已确认</td>
          <td><span class="tag tag-official">官方事实</span></td>
        </tr>
        <tr>
          <td>机房级自动容灾没有默认配满所有多活业务</td>
          <td>首页推荐、播放等主场景已配置，事故中未受影响。原文写自动容灾原先没有默认全配置，其余场景按资源池水位手动切流。</td>
          <td><span class="tag tag-hi">High</span></td>
          <td>已确认</td>
          <td><span class="tag tag-official">官方事实</span></td>
        </tr>
        <tr>
          <td>非多活业务只回源机房 A，不能靠切流止损</td>
          <td>原文写这部分流量只会回源机房 A，机房 A 公网入口故障时无法切流，本次依赖降级走 CDN 专线节点。</td>
          <td><span class="tag tag-hi">High</span></td>
          <td>已确认</td>
          <td><span class="tag tag-official">官方事实</span></td>
        </tr>
        <tr>
          <td>单机房承接全站流量的资源水位限制了自动容灾范围</td>
          <td>文中「当前」资源池平均 CPU 利用率 35% 以上，在线业务平均峰值接近 50%，并写已梳理全站切到单机房的资源需求。这是成文时的水位，不是事故当时的测量值。事故当时的水位：<span class="tag tag-unknown">报告未说明</span></td>
          <td><span class="tag tag-mid">Medium</span></td>
          <td>怀疑</td>
          <td><span class="tag tag-official">官方事实</span></td>
        </tr>
      </tbody>
    </table>
  </div>

  <h3>Skills（技能）</h3>
  <p class="rca-na"><strong>不适用。</strong>原文没有写培训、值班技能、代码评审或发布门禁缺口；定界慢写在预案和监控上。</p>

  <h3>Suppliers（上游）</h3>
  <div class="table-card">
    <table class="rca-table">
      <colgroup>
        <col class="w-l">
        <col class="w-xl">
        <col class="w-s">
        <col class="w-s">
        <col class="w-m">
      </colgroup>
      <thead>
        <tr><th>潜在原因</th><th>证据</th><th>可能性</th><th>状态</th><th>标签</th></tr>
      </thead>
      <tbody>
        <tr>
          <td>定位时先看到单个运营商线路大量丢包</td>
          <td>这是止损过程的第一步观察。运营商名称，以及它和后面的整机房光缆中断是不是同一物理事件：<span class="tag tag-unknown">报告未说明</span></td>
          <td><span class="tag tag-mid">Medium</span></td>
          <td>已确认，作为过程事实</td>
          <td><span class="tag tag-official">官方事实</span></td>
        </tr>
        <tr>
          <td>光缆属于谁、是否施工或割接</td>
          <td>原文只写公网物理光缆中断。</td>
          <td>—</td>
          <td>—</td>
          <td><span class="tag tag-unknown">报告未说明</span></td>
        </tr>
      </tbody>
    </table>
  </div>

  <h3>Surroundings（环境）</h3>
  <div class="table-card">
    <table class="rca-table">
      <colgroup>
        <col class="w-l">
        <col class="w-xl">
        <col class="w-s">
        <col class="w-s">
        <col class="w-m">
      </colgroup>
      <thead>
        <tr><th>潜在原因</th><th>证据</th><th>可能性</th><th>状态</th><th>标签</th></tr>
      </thead>
      <tbody>
        <tr>
          <td>机房 A 公网物理光缆中断</td>
          <td>原文首句：10:04 光缆中断，导致机房 A 公网无法访问。一根光缆如何同时打掉分布在不同省市的两个 POP：<span class="tag tag-unknown">报告未说明</span></td>
          <td><span class="tag tag-hi">High</span></td>
          <td>已确认，作为触发条件</td>
          <td><span class="tag tag-official">官方事实</span></td>
        </tr>
        <tr>
          <td>B2-CDN 专线环网这次没有一起断</td>
          <td>原文写专线节点经环网回源，不受本次公网故障影响，因此成为非多活的逃生通道。这是当时仍可用的路径，不是缺陷。</td>
          <td><span class="tag tag-mid">Medium</span></td>
          <td>已确认，作为未失效的旁路</td>
          <td><span class="tag tag-official">官方事实</span></td>
        </tr>
      </tbody>
    </table>
  </div>

  <h3>Safety（防护）</h3>
  <div class="table-card">
    <table class="rca-table">
      <colgroup>
        <col class="w-l">
        <col class="w-xl">
        <col class="w-s">
        <col class="w-s">
        <col class="w-m">
      </colgroup>
      <thead>
        <tr><th>潜在原因</th><th>证据</th><th>可能性</th><th>状态</th><th>标签</th></tr>
      </thead>
      <tbody>
        <tr>
          <td>极端断网定界较慢，预案不够完备</td>
          <td>原文回顾止损时直接列出这句。过程上先处理单运营商丢包，之后才确认整机房公网不可达。</td>
          <td><span class="tag tag-hi">High</span></td>
          <td>已确认</td>
          <td><span class="tag tag-official">官方事实</span></td>
        </tr>
        <tr>
          <td>重要监控的上报链路与业务链路耦合，公网断了会影响定界</td>
          <td>改进里写要优化上报链路、与业务链路解耦，并在公有云做容灾。原文没有直接说事故当时监控已经不可用。</td>
          <td><span class="tag tag-mid">Medium</span></td>
          <td>怀疑</td>
          <td><span class="tag tag-back">由整改项回推</span></td>
        </tr>
        <tr>
          <td>断网演练被写进事后计划，事故前是否做过没有写出</td>
          <td>原文写已经定期做单业务、多业务的南北向切流演练。南北向、东西向断网演练写的是下半年要启动。事故前有没有做过断网演练：<span class="tag tag-unknown">报告未说明</span></td>
          <td><span class="tag tag-mid">Medium</span></td>
          <td>怀疑</td>
          <td><span class="tag tag-back">由整改项回推</span></td>
        </tr>
      </tbody>
    </table>
  </div>
</section>

<section class="chapter" id="rank">
  <h2>原因排序</h2>
  <p>按 Evidence、Frequency、Correlation、Control 筛选进入验证的原因。光缆中断是触发条件，不是业务侧可单独关掉的缺陷。</p>
  <div class="table-card">
    <table class="rca-table">
      <colgroup>
        <col class="w-l">
        <col class="w-l">
        <col class="w-m">
        <col class="w-m">
        <col class="w-l">
      </colgroup>
      <thead>
        <tr><th>原因</th><th>Evidence</th><th>Frequency</th><th>Correlation</th><th>Control</th></tr>
      </thead>
      <tbody>
        <tr>
          <td>公网物理光缆中断</td>
          <td>原文直接陈述</td>
          <td>本文只写这一次</td>
          <td>与 10:04 机房 A 公网不可达同时出现</td>
          <td>光缆归属和修复：报告未说明。业务侧不能靠改配置取消这根光缆</td>
        </tr>
        <tr>
          <td>双入口同时失效时交叉容灾无效</td>
          <td>原文对照单 POP 与双 POP 两种情形</td>
          <td>设计假设是单 POP 故障</td>
          <td>与「核心自动容灾未覆盖的流量仍有损」相符</td>
          <td>专线节点扩容，以及双 POP 异常时按域名和节点类型分组快切</td>
        </tr>
        <tr>
          <td>部分多活仍要手动切流</td>
          <td>原文写原先没有默认全配置</td>
          <td>主场景已自动，其余靠人工</td>
          <td>与「确认脱网后才全站多活切到 B」相符</td>
          <td>后续扩大自动容灾；切流联动 HPA 与弹性</td>
        </tr>
        <tr>
          <td>非多活不能主动跨机房逃生</td>
          <td>原文写只会回源机房 A</td>
          <td>事故中多活已止损后非多活仍有损</td>
          <td>与专线降级这一步对应</td>
          <td>计划：DCDN 源站级自动容灾，API 网关经专线转发到另一机房</td>
        </tr>
        <tr>
          <td>定界慢、监控与预案不足</td>
          <td>定界慢是原文原句；监控耦合是整改回推</td>
          <td>本次止损分了多步才确认整机房</td>
          <td>与先切单运营商、后确认脱网的顺序相符</td>
          <td>监控解耦、拓扑面板、断网演练</td>
        </tr>
      </tbody>
    </table>
  </div>
</section>

<section class="chapter" id="validate">
  <h2>根因验证</h2>
  <div class="table-card">
    <table class="rca-table">
      <colgroup>
        <col class="w-l">
        <col class="w-l">
        <col class="w-xl">
        <col class="w-m">
      </colgroup>
      <thead>
        <tr><th>原因</th><th>验证方法</th><th>结果</th><th>确认</th></tr>
      </thead>
      <tbody>
        <tr>
          <td>公网物理光缆中断</td>
          <td>本稿无法实验，仅对照原文表述</td>
          <td>与「机房 A 公网无法访问」的陈述一致。责任方和物理细节没有展开</td>
          <td>是，细节 <span class="tag tag-unknown">报告未说明</span></td>
        </tr>
        <tr>
          <td>双 POP 交叉容灾盖不住双入口同时失效</td>
          <td>对照原文对单 POP 与本次双 POP 的对比</td>
          <td>单 POP 时自动重试另一 POP；本次双 POP 至机房 A 故障，该方案无法生效</td>
          <td>是 <span class="tag tag-official">官方事实</span></td>
        </tr>
        <tr>
          <td>自动容灾覆盖不全，非多活不能切流</td>
          <td>对照分段止损结果</td>
          <td>已配置的核心业务未受影响；多活切到 B 后止损；非多活要再降级走专线。这是结果对照，不是事后复现实验</td>
          <td>是 <span class="tag tag-official">官方事实</span></td>
        </tr>
        <tr>
          <td>定界慢；监控上报与业务链路耦合</td>
          <td>定界慢对照原文原句；耦合只能从「与业务链路解耦」这项改进回推</td>
          <td>定界慢已写出。事故当时监控是否真的随公网一起不可用，原文没有写</td>
          <td>部分 <span class="tag tag-back">由整改项回推</span></td>
        </tr>
      </tbody>
    </table>
  </div>
</section>

<section class="chapter" id="whys">
  <h2>5 Whys</h2>
  <p>光缆中断和「业务为何仍然有损」是两条链。光缆为何断开，原文没有写，链在那里停止。</p>

  <h3>Chain A · 公网入口同时失效</h3>
  <pre class="mermaid">
flowchart TD
  P["Problem：机房 A 公网不可达"]
  W1["Why 1：两个公网 POP 到机房 A 都失效"]
  W2["Why 2：公网物理光缆中断"]
  W3["Why 3：交叉容灾只处理单个 POP 异常"]
  RC["Root Cause A：光缆打断公网，双 POP 互备失效"]
  P --> W1 --> W2 --> W3 --> RC
  style P fill:#f3e8e8,stroke:#8a3d3d,color:#191919
  style RC fill:#e7efe6,stroke:#3d5a48,color:#191919
  </pre>
  <div class="table-card">
    <table class="rca-table">
      <colgroup>
        <col class="w-xs">
        <col class="w-l">
        <col class="w-xl">
        <col class="w-m">
      </colgroup>
      <thead>
        <tr><th>层级</th><th>问题</th><th>回答</th><th>证据</th></tr>
      </thead>
      <tbody>
        <tr>
          <td>Why 1</td>
          <td>为何机房 A 公网无法访问？</td>
          <td>两个公网 POP 到机房 A 同时故障，相当于机房 A 公网脱网。</td>
          <td><span class="tag tag-official">官方事实</span></td>
        </tr>
        <tr>
          <td>Why 2</td>
          <td>为何两个入口一起不可用？</td>
          <td>10:04 公网物理光缆中断。一根光缆如何打到两个不同省市的 POP，以及光缆为何中断：停止。继续回答只能靠猜测。</td>
          <td><span class="tag tag-official">官方事实</span></td>
        </tr>
        <tr>
          <td>Why 3</td>
          <td>为何平时的双 POP 容灾没有兜住？</td>
          <td>交叉回源和 Health Check 重试针对的是某一个 POP 异常。两个入口一起失效时，这个方案按原文所说无法生效。</td>
          <td><span class="tag tag-official">官方事实</span></td>
        </tr>
      </tbody>
    </table>
  </div>
  <div class="panel panel-green">
    <p><strong>Root Cause A：</strong>机房 A 公网物理光缆中断，使两个公网 POP 同时不可达；为单 POP 故障设计的交叉容灾因此无效。光缆中断的责任方和物理机制：<span class="tag tag-unknown">报告未说明</span></p>
    <p>Validation：Specific 部分，知道是光缆，不知道哪一根、谁的 · Systemic 是，双入口设计假设被打破 · Controllable 部分，业务侧能改调度，不能从本文确认光缆已修复 · Chain Valid 是，Why 2 在未知处停止。</p>
  </div>

  <h3>Chain B · 为何还有业务有损</h3>
  <div class="table-card">
    <table class="rca-table">
      <colgroup>
        <col class="w-xs">
        <col class="w-l">
        <col class="w-xl">
        <col class="w-m">
      </colgroup>
      <thead>
        <tr><th>层级</th><th>问题</th><th>回答</th><th>证据</th></tr>
      </thead>
      <tbody>
        <tr>
          <td>Why 1</td>
          <td>为何公网脱网后不是所有业务都无感？</td>
          <td>只有已配置机房级自动容灾的核心场景无感。其余多活要人工切流，非多活不能切流。</td>
          <td><span class="tag tag-official">官方事实</span></td>
        </tr>
        <tr>
          <td>Why 2</td>
          <td>为何自动容灾没有配到全部多活？</td>
          <td>原先没有默认全配置，优先保障首页推荐、播放。其余按资源池水位切流。文中给出成文时 CPU 水位，并写已梳理单机房资源需求。</td>
          <td><span class="tag tag-official">官方事实</span></td>
        </tr>
        <tr>
          <td>Why 3</td>
          <td>为何非多活不能跟着重切到机房 B？</td>
          <td>它们只在一个机房处理流量，原来只会回源机房 A。本次只能降级到专线节点。</td>
          <td><span class="tag tag-official">官方事实</span></td>
        </tr>
        <tr>
          <td>Why 4</td>
          <td>为何定界要先经过「单运营商丢包」这一步？</td>
          <td>原文写极端断网定界较慢、预案不够完备。监控是否因走业务链路而一起盲：停止，这只是整改回推。</td>
          <td><span class="tag tag-official">官方事实</span></td>
        </tr>
      </tbody>
    </table>
  </div>
  <div class="panel panel-green">
    <p><strong>Root Cause B：</strong>机房级自动容灾没有覆盖全部多活，非多活又只回源单机房，所以双入口同时失效时，主场景以外的业务要靠人工切流或专线降级。</p>
    <p>Validation：Specific 是，场景划分和止损步骤都有原文 · Systemic 是 · Controllable 是，扩大自动容灾和跨机房转发都已写入改进 · Chain Valid 是，监控耦合没有升成已确认的下一步。</p>
  </div>
</section>

<section class="chapter" id="summary">
  <h2>根因总结</h2>
  <div class="table-card">
    <table class="rca-table">
      <colgroup>
        <col class="w-xs">
        <col class="w-xl">
        <col class="w-m">
        <col class="w-m">
        <col class="w-m">
        <col class="w-s">
      </colgroup>
      <thead>
        <tr><th>#</th><th>根因</th><th>5S 类别</th><th>来源</th><th>已验证</th><th>优先级</th></tr>
      </thead>
      <tbody>
        <tr>
          <td>RC-1</td>
          <td>机房 A 公网物理光缆中断，公网脱网</td>
          <td>Surroundings</td>
          <td>Fishbone + 5 Whys A</td>
          <td>是，作为触发条件。责任方未知</td>
          <td>High</td>
        </tr>
        <tr>
          <td>RC-2</td>
          <td>双 POP 交叉容灾假设被双入口同时失效打破</td>
          <td>Systems</td>
          <td>Fishbone + 5 Whys A</td>
          <td>是。原文对照了单 POP 与本次</td>
          <td>High</td>
        </tr>
        <tr>
          <td>RC-3</td>
          <td>机房级自动容灾未默认覆盖全部多活，其余依赖人工切流</td>
          <td>Systems</td>
          <td>Fishbone + 5 Whys B</td>
          <td>是。核心场景未受影响，其余需要切到 B</td>
          <td>High</td>
        </tr>
        <tr>
          <td>RC-4</td>
          <td>非多活只回源机房 A，没有自动跨机房逃生</td>
          <td>Systems</td>
          <td>Fishbone + 5 Whys B</td>
          <td>是。多活止损后非多活仍有损</td>
          <td>High</td>
        </tr>
        <tr>
          <td>RC-5</td>
          <td>极端断网定界慢、预案不完备；监控链路解耦仅由整改回推</td>
          <td>Safety</td>
          <td>Fishbone + 5 Whys B</td>
          <td>部分。定界慢已写出，耦合是回推</td>
          <td>Medium</td>
        </tr>
      </tbody>
    </table>
  </div>
  <div class="panel panel-green">
    <p>直接触发是机房 A 公网物理光缆中断，两个公网入口一起不可用，单 POP 交叉容灾按设计无效。已配置机房级自动容灾的首页推荐、播放未受影响；其余多活靠切到机房 B，非多活靠当时未中断的专线环网降级。可修复的缺陷是自动容灾覆盖不全、非多活没有主动逃生，以及极端断网的定界和预案。光缆属于谁、何时修复，本文没有写。</p>
  </div>
</section>

<section class="chapter" id="capa">
  <h2>纠正措施（CAPA）</h2>
  <p>原文没有用 Immediate / Corrective / Preventive / Systemic 这些标签。下面的归类是本页的，不是哔哩哔哩的承诺分类。状态只根据措辞：写「做了」的标已做，写「计划」「后续将」「下半年会」的标计划中。</p>

  <h3>Immediate / Containment</h3>
  <div class="table-card">
    <table class="rca-table">
      <colgroup>
        <col class="w-xs">
        <col class="w-xl">
        <col class="w-m">
        <col class="w-m">
        <col class="w-m">
      </colgroup>
      <thead>
        <tr><th>#</th><th>行动</th><th>针对</th><th>状态</th><th>来源</th></tr>
      </thead>
      <tbody>
        <tr>
          <td>1</td>
          <td>先把丢包运营商的用户流量切到有专线回源的 CDN 节点</td>
          <td>RC-1 的早期定位</td>
          <td>已做。这部分用户恢复，整体未完全恢复</td>
          <td><span class="tag tag-official">官方事实</span></td>
        </tr>
        <tr>
          <td>2</td>
          <td>确认机房 A 公网完全不可达后，全站多活切到机房 B</td>
          <td>RC-3</td>
          <td>已做。多活业务完成止损</td>
          <td><span class="tag tag-official">官方事实</span></td>
        </tr>
        <tr>
          <td>3</td>
          <td>非多活降级，用户流量切到 CDN 专线节点回源</td>
          <td>RC-4</td>
          <td>已做。非多活流量完成止损</td>
          <td><span class="tag tag-official">官方事实</span></td>
        </tr>
      </tbody>
    </table>
  </div>

  <h3>Corrective</h3>
  <div class="table-card">
    <table class="rca-table">
      <colgroup>
        <col class="w-xs">
        <col class="w-xl">
        <col class="w-m">
        <col class="w-m">
        <col class="w-m">
      </colgroup>
      <thead>
        <tr><th>#</th><th>行动</th><th>针对</th><th>状态</th><th>来源</th></tr>
      </thead>
      <tbody>
        <tr>
          <td>4</td>
          <td>为非多活也配置 DCDN 源站级自动容灾；七层 SLB 合并多机房路由；API 网关识别非多活接口后经内网专线转到机房 B</td>
          <td>RC-4</td>
          <td>计划中。原文用「我们计划」</td>
          <td><span class="tag tag-official">官方事实</span></td>
        </tr>
        <tr>
          <td>5</td>
          <td>把机房级自动容灾扩到社区互动、搜索、空间等更多强感知场景</td>
          <td>RC-3</td>
          <td>计划中。原文用「后续将支持」</td>
          <td><span class="tag tag-official">官方事实</span></td>
        </tr>
        <tr>
          <td>6</td>
          <td>光缆修复、由谁修复</td>
          <td>RC-1</td>
          <td><span class="tag tag-unknown">报告未说明</span></td>
          <td><span class="tag tag-unknown">报告未说明</span></td>
        </tr>
      </tbody>
    </table>
  </div>

  <h3>Preventive</h3>
  <div class="table-card">
    <table class="rca-table">
      <colgroup>
        <col class="w-xs">
        <col class="w-xl">
        <col class="w-m">
        <col class="w-m">
        <col class="w-m">
      </colgroup>
      <thead>
        <tr><th>#</th><th>行动</th><th>针对</th><th>状态</th><th>来源</th></tr>
      </thead>
      <tbody>
        <tr>
          <td>7</td>
          <td>扩容 DCDN 专线节点的算力和规模</td>
          <td>RC-2、RC-4</td>
          <td>已做。原文写「我们做了」。扩容后的容量数字：<span class="tag tag-unknown">报告未说明</span></td>
          <td><span class="tag tag-official">官方事实</span></td>
        </tr>
        <tr>
          <td>8</td>
          <td>双公网 POP 都异常时，按域名和 DCDN 节点类型分组；非多活域名快切专线节点，多活域名仍走切流、不额外占专线</td>
          <td>RC-2</td>
          <td>已做。同上，出现在「我们做了如下措施」</td>
          <td><span class="tag tag-official">官方事实</span></td>
        </tr>
        <tr>
          <td>9</td>
          <td>重要监控上报与业务链路解耦，并在公有云容灾；优化网络拓扑面板和告警展示</td>
          <td>RC-5</td>
          <td>已做。同上</td>
          <td><span class="tag tag-official">官方事实</span></td>
        </tr>
        <tr>
          <td>10</td>
          <td>全站切单机房的资源需求已经梳理；切流将联动 HPA，并准备资源池快速弹性预案</td>
          <td>RC-3</td>
          <td>梳理已做；HPA 与弹性是计划中。原文用「也将」「确保」</td>
          <td><span class="tag tag-official">官方事实</span></td>
        </tr>
      </tbody>
    </table>
  </div>

  <h3>Systemic</h3>
  <div class="table-card">
    <table class="rca-table">
      <colgroup>
        <col class="w-xs">
        <col class="w-xl">
        <col class="w-m">
        <col class="w-m">
        <col class="w-m">
      </colgroup>
      <thead>
        <tr><th>#</th><th>行动</th><th>针对</th><th>状态</th><th>来源</th></tr>
      </thead>
      <tbody>
        <tr>
          <td>11</td>
          <td>继续常态的南北向切流演练；下半年启动南北向、东西向断网演练</td>
          <td>RC-3、RC-5</td>
          <td>切流演练原文写已经定期进行。断网演练是计划中</td>
          <td><span class="tag tag-official">官方事实</span></td>
        </tr>
        <tr>
          <td>12</td>
          <td>多活管控平台继续做元信息、切流、预案和风险巡检。这是事故前已有的平台，不是本次新承诺的另一套系统</td>
          <td>RC-3</td>
          <td>已做，且早于本文描述的改进</td>
          <td><span class="tag tag-official">官方事实</span></td>
        </tr>
      </tbody>
    </table>
  </div>

  <h3>验证与跟进</h3>
  <div class="table-card">
    <table class="rca-table">
      <colgroup>
        <col class="w-l">
        <col class="w-l">
        <col class="w-l">
        <col class="w-l">
      </colgroup>
      <thead>
        <tr><th>行动</th><th>验证方法</th><th>成功标准</th><th>结果</th></tr>
      </thead>
      <tbody>
        <tr>
          <td>1–3 分段止损</td>
          <td>原文按业务类描述恢复，没有给出探测数据</td>
          <td><span class="tag tag-unknown">报告未说明</span></td>
          <td>核心业务未受影响；多活切 B 后止损；非多活专线降级后止损。统一结束时刻未知</td>
        </tr>
        <tr>
          <td>4–5 自动容灾与非多活逃生</td>
          <td><span class="tag tag-unknown">报告未说明</span></td>
          <td><span class="tag tag-unknown">报告未说明</span></td>
          <td>计划中，尚无结果</td>
        </tr>
        <tr>
          <td>7–10 专线容量、分组调度、监控与弹性</td>
          <td><span class="tag tag-unknown">报告未说明</span></td>
          <td><span class="tag tag-unknown">报告未说明</span></td>
          <td>未知</td>
        </tr>
        <tr>
          <td>11 断网演练</td>
          <td>原文写下半年启动，没有写演练通过条件</td>
          <td><span class="tag tag-unknown">报告未说明</span></td>
          <td>计划中</td>
        </tr>
      </tbody>
    </table>
  </div>
  <p>复查日期与责任人：<span class="tag tag-unknown">报告未说明</span></p>
</section>
